# Simulation results (logic verification only)

Generated by `python tools/run_sim_verification.py` on 2026-10-07.

**These are not bench results.** The simulator (capno_sim) models the airway,
a sampling line with 1.5 s transport delay and a first-order NDIR sensor.
The tables show that the detection and alarm logic in capno_core does what the
engineering requirements say *for that model*, across a range of sensor
speeds. Whether the real sensor, line and pump behave like the model is what
VP-5 and VP-5b on the bench decide.

## 1. Breathing rate and end-tidal capture versus sensor speed (ER-4, ER-5)

| t10-90 (s) | breath-by-breath limit (/min) | true RR | measured RR | peak shown / true EtCO2 | model prediction | label shown |
|---|---|---|---|---|---|---|
| 0.3 | 63.9 | 6 | 6.0 | 1.01 | 1.00 | breath |
| 0.3 | 63.9 | 12 | 12.0 | 1.00 | 1.00 | breath |
| 0.3 | 63.9 | 20 | 20.0 | 1.00 | 1.00 | breath |
| 0.3 | 63.9 | 30 | 30.0 | 0.99 | 1.00 | breath |
| 1.0 | 19.2 | 6 | 6.0 | 1.00 | 1.00 | breath |
| 1.0 | 19.2 | 12 | 12.0 | 0.99 | 1.00 | breath |
| 1.0 | 19.2 | 20 | 20.0 | 0.97 | 0.99 | attenuated, beyond_limit |
| 1.0 | 19.2 | 30 | 30.0 | 0.92 | 0.96 | attenuated, beyond_limit |
| 2.0 | 9.6 | 6 | 6.0 | 0.99 | 1.00 | breath |
| 2.0 | 9.6 | 12 | 12.0 | 0.95 | 0.98 | attenuated, beyond_limit |
| 2.0 | 9.6 | 20 | 20.0 | 0.88 | 0.92 | attenuated, beyond_limit |
| 2.0 | 9.6 | 30 | 30.0 | 0.81 | 0.86 | attenuated, beyond_limit |
| 5.0 | 3.8 | 6 | 6.0 | 0.92 | 0.96 | attenuated, beyond_limit |
| 5.0 | 3.8 | 12 | 12.0 | 0.79 | 0.86 | attenuated, beyond_limit |
| 5.0 | 3.8 | 20 | 20.0 | 0.71 | 0.80 | attenuated, beyond_limit |
| 5.0 | 3.8 | 30 | 30.0 | 0.68 | 0.76 | attenuated, beyond_limit |

Two things to read from this table. First, the square-wave model behind the
published limit is optimistic: with a realistic capnogram shape (sloped
alveolar plateau, finite upstroke) the shown peak is 1-9 points lower than
the model predicts. That is why VP-5b checks the published limit against the
reference capnograph and derates it if they disagree. Second, the rate
survives a slow sensor much better than the end-tidal value does:
the breath detector only needs a swing, while the peak needs the sensor to
settle. This is why the device labels end-tidal values as *attenuated* or
*trend* above the published breath-by-breath limit instead of hiding the
problem.

## 2. Labelled fault dataset (ER-2, ER-3)

Scenario `fault_dataset`: five cycles of blocked line, circuit disconnection,
line open at the monitor, apnoea and sensor silence, separated by normal
breathing at 12-20 /min.

| t10-90 (s) | segments | critical sensitivity | critical specificity | technical sensitivity | faults shown as critical | false alarms in normal | disconnect latency median / max (s) | published worst case (s) |
|---|---|---|---|---|---|---|---|---|
| 0.3 | 41 | 1.0 | 1.0 | 1.0 | 0 | 0 | 11.75 / 11.75 | 21.7 |
| 1.0 | 41 | 1.0 | 1.0 | 1.0 | 0 | 0 | 12.2 / 12.25 | 22.2 |
| 2.0 | 41 | 1.0 | 1.0 | 1.0 | 0 | 0 | 12.65 / 13.0 | 23.0 |
| 5.0 | 41 | 1.0 | 1.0 | 1.0 | 0 | 0 | 15.0 / 19.0 | 25.2 |

## 3. Scenario event sequences (ER-1 to ER-4)

| scenario | t10-90 (s) | alarm and technical events (time from start, s) |
|---|---|---|
| figure2 | 0.3 | 0.0 CONFIRMING; 35.0 CONFIRMED; 264.4 ADVISORY (ETCO2_LOW); 304.6 CRITICAL (CO2_LOST); 366.0 NORMAL (acknowledged and back in range) |
| figure2 | 5.0 | 0.0 CONFIRMING; 42.5 CONFIRMED; 278.5 ADVISORY (CO2_TREND_FALL); 305.5 CRITICAL (CO2_LOST); 372.0 NORMAL (acknowledged and back in range) |
| oesophageal | 0.3 | 0.0 CONFIRMING; 42.1 CRITICAL (NO_CO2) |
| oesophageal | 5.0 | 0.0 CONFIRMING; 52.0 CRITICAL (NO_CO2) |
| no_co2 | 0.3 | 0.0 CONFIRMING; 42.1 CRITICAL (NO_CO2) |
| no_co2 | 5.0 | 0.0 CONFIRMING; 52.0 CRITICAL (NO_CO2) |
| blocked_line | 0.3 | 0.0 CONFIRMING; 30.1 CONFIRMED; 64.5 LINE_BLOCKED; 126.0 cleared LINE_BLOCKED |
| blocked_line | 5.0 | 0.0 CONFIRMING; 41.0 CONFIRMED; 64.5 LINE_BLOCKED; 126.0 cleared LINE_BLOCKED |
| open_line | 0.3 | 0.0 CONFIRMING; 30.1 CONFIRMED; 64.5 LINE_OPEN; 106.0 cleared LINE_OPEN |
| open_line | 5.0 | 0.0 CONFIRMING; 41.0 CONFIRMED; 64.5 LINE_OPEN; 106.0 cleared LINE_OPEN |
| sensor_silent | 0.3 | 0.0 CONFIRMING; 30.1 CONFIRMED; 65.0 SENSOR_SILENT; 86.0 cleared SENSOR_SILENT |
| sensor_silent | 5.0 | 0.0 CONFIRMING; 41.0 CONFIRMED; 65.0 SENSOR_SILENT; 86.0 cleared SENSOR_SILENT |
| apnoea | 0.3 | 0.0 CONFIRMING; 30.1 CONFIRMED; 74.8 CRITICAL (CO2_LOST) |
| apnoea | 5.0 | 0.0 CONFIRMING; 41.0 CONFIRMED; 78.0 CRITICAL (CO2_LOST) |
| bradypnoea | 0.3 | 0.0 CONFIRMING; 26.4 CONFIRMED; 225.4 ADVISORY (RR_LOW) |
| bradypnoea | 5.0 | 0.0 CONFIRMING; 41.0 CONFIRMED; 227.0 ADVISORY (RR_LOW) |
